# 机器（智巡）替代人工特殊巡视规则

整理日期为 2026 年 11 月 6 日。本说明依据当前程序的配置及排班逻辑整理，作为项目维护备查文档。后续业务规则调整时，应结合配置和代码同步核对。

## 1. 站点替代条件

仅台账中标记为“可正式运行机器巡视”的变电站，可以安排机器替代。

鼓楼、虎踞、和会街、龙江、厚载巷、中保统一安排人工巡视，并按任务要求正常测温。

## 2. 前置人工巡视

一级保电及各级风险预警，在起始日前一天（T−1 日）统一安排人工巡视 1 次、测温 1 次。

二级保电从起始日当天开始排班，无需安排 T−1 日前置巡视；起始日强制人工巡视并正常测温，次日起按设备条件判定机器替代。

自定义任务仅在所选单日生成初始人工巡视，不生成 T−1，不参加频次间隔、长周期替代或测温豁免计算。初始巡视次数采用表单选择的 1、2、3 次，测温次数采用 0、1、2、3 次。核验时可逐行调整巡视方式、巡视次数和测温次数；机器选项须符合本站设备资格，切换方式不自动覆盖手动次数。最终保存单行确认后的配置，不强制测温次数与巡视次数相等。

## 3. 受限设备拦截

系统先将设备说明按变电站拆分，再使用本站说明匹配本站的受限特征码。命中任意一项，本次任务即安排人工巡视，并按正常巡视次数测温。

| 变电站 | 受限设备特征 |
| --- | --- |
| 宁海路 | 主变 |
| 新街口 | 110kVⅠ段、110kVⅡ段；710、793、794 |
| 云南路 | 701、702、7N9、7NA、796、7H31 |
| 萨家湾 | 110kVⅠ段、110kVⅡ段；710、701、702、737、738、775 |

匹配时统一处理英文大小写、全半角、空格及“千伏/kV”等写法。母线段号支持“Ⅰ/Ⅱ”“I/II”和“一段/二段”。“1号/#1”“2号/#2”也会统一处理。

设备按特征码进行子串包含匹配。例如，云南路输入“摩云796”，仍会因包含 `796` 而触发人工巡视拦截。按此包含规则，`7H310` 等包含 `7H31` 的文本也会命中。

## 4. 测温次数计算

以下测温与替代计算适用于保电、风险预警；自定义任务直接使用表单填写的次数。

| 巡视情况 | 测温安排 |
| --- | --- |
| 人工巡视 | 测温次数等于巡视次数 |
| 机器巡视，且命中本站机器测温设备白名单 | 测温次数等于巡视次数 |
| 机器巡视，未命中本站机器测温设备白名单，如 GIS 设备 | 测温次数为 0 |

目前具备机器主变红外测温能力的 11 个站为新街口、云南路、萨家湾、小营、上海路、古平岗、长江路、安仁街、珠江路、玄武、马台街。

上述站点在允许机器替代的前提下，设备说明包含“主变”时，机器巡视必须正常测温。若同时命中受限设备清单，则优先安排人工巡视及测温。

宁海路主变按受限设备清单安排人工巡视及测温。

## 5. 机器替代期间的自然日熔断

在同一变电站、同一任务内，以距离上一次人工巡视的自然日跨度判断：

- 220kV 变电站达到 7 个自然日后的首个排班日改为人工巡视，并正常测温。
- 110kV 及以下变电站达到 14 个自然日后的首个排班日改为人工巡视，并正常测温。
- T−1 人工、二级保电首日人工和后续人工巡视都作为计时基准；每次人工巡视后重新计时。

空档日不清零、不重置基准，也不额外插入记录。若阈值日没有排班，则在其后第一个原定巡视日执行人工。各站、各任务独立计时，日期统一以 UTC 日历日计算以避免时区造成偏差。

例如 6/7 级风险预警从 11 月 25 日开始，T−1 人工为 11 月 24 日：220kV 首次熔断在 12 月 1 日，下一次为 12 月 9 日；110kV 首次熔断在 12 月 10 日，下一次为 12 月 25 日。原有每两天/每三天巡视频次保持不变。

所有预生成结果须经人工核验，确认后方可生效。

## 维护位置

- `src/data/stations.mjs` 维护站名、电压等级和机器巡视能力。
- `src/data/restrictedEquipment.mjs` 维护禁止替代设备特征码。
- `src/data/robotTempCapable.mjs` 维护具备机器测温能力的设备特征码。
- `src/services/ScheduleGenerator.mjs` 执行标准化、匹配及排班。

修改配置或代码后，执行 `npm run build`，再使用生成的离线 HTML 交付用户。
